# 077 — bess-ems-konformer Feld-Publisher (breiter Snapshot je Tick)

**Status:** **Abgeschlossen (`done/`, 2026-07-13). S0 + S1 + S2 + S3 done
([`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) +
[`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) beide `Accepted`).
Released als v0.7.0.** grid-gym-seitige
Haelfte der bess-ems-Kopplung ([`ADR 0075`](../../adr/0075-field-server-surface-device-endpoint-port.md)
§7, [`GG-TEST-004`](../../../../spec/lastenheft.md#gg-test-004)). Aktiviert aus einem
externen Change-Request (Schwesterprojekt `bess-ems`).
**Datum:** 2026-07-13
**Quelle:** `bess-ems` **v2.1.0** (Envelope-Schema stabil seit v2.0.0; die Golden-
Vektoren + das Manifest-Schema kamen erst mit v2.1.0 — der CR-Pin „v2.0.0" war stale,
Review-Fund 2) — Feldvertrag lokal verifiziert
(`config/schema/mqtt-telemetry-envelope.schema.json` +
`config/schema/vectors/mqtt-golden-vectors.field.v1.json` + bess-ems' Feldvertrags-ADR).
„Voll modelliert" (User-Entscheid 2026-07-13): echte Battery-Emissionen statt
Adapter-Defaults.

---

## Ziel

Ein externes, **unveraendertes** EMS (`bess-ems`) konsumiert grid-gym als simuliertes
Feld ueber MQTT: **ein breiter Telemetrie-Snapshot je Tick+Asset** auf
`battery/{assetId}/telemetry` (10-Feld-Envelope) + `status`/`fault`-Topics. Der
bestehende schmale Punkt-Publisher (`field_publish_mqtt`) bleibt unveraendert; ohne
Konfiguration byte-identisch (Invariante 073/074/075).

## Kontext / Ist

- 073/074/075 (v0.5.0/v0.6.x) lieferten die Field-Server-Surface: `FieldPublishPort`/
  MQTT-**per-Punkt**-Push, `DeviceServerPort`/Modbus Read + Inbound-Write. bess-ems
  konsumiert aber **einen breiten Frame je Tick** (zehn snake_case-Felder), nicht je
  Punkt — die Kopplung braucht einen Feld-seitigen Aggregator/Uebersetzer.
- grid-gyms Battery emittiert heute `power_kw`/`soc_kwh`/`soc_pct` + opt-in
  `temperature_celsius`/`cell_voltage_delta_v`; sechs Envelope-Felder fehlen bzw. sind
  abzuleiten/umzubenennen.
- Der bess-ems-Vertrag ist **von deren Seite vollstaendig + maschinenlesbar** (Schema +
  Golden-Vektoren liegen lokal vor — entgegen „in Arbeit" im CR).

## Kern-Decision (S0)

Zwei ADRs (Buendelung der Physik, getrennt vom Publisher — User-Entscheid):

- [`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) (`Proposed`) —
  **Battery-Field-Envelope-Vollstaendigkeit:** drei additive opt-in Emissionen
  (`soh_percent`/HealthConfig, `dc_voltage`/DcBusConfig, `reactive_power_kvar`/
  ReactiveConfig; Muster [`ADR 0065`](../../adr/0065-battery-thermal-telemetry-pattern.md)/[`ADR 0066`](../../adr/0066-battery-cell-voltage-telemetry-pattern.md))
  + Fault-Status-Surface (`available`/`fault_status` aus den `_<fault>_active`-Flags).
  Modelle simpel/deterministisch, Default = konstant; `dc_bus`↔`cell`-Nennspannung
  validiert.
- [`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) (`Proposed`) —
  **Field-Contract-Publisher:** zweiter opt-in Encoder in der Driver-Schicht
  (Tick-Frame-Aggregation aus `TickResult.emitted_telemetry`; `FieldPublishPort` bleibt
  per-Punkt). Feld-Mapping inkl. **Vorzeichen-Flip** `active_power_kw = −power_kw` +
  **abgeleitetem** `dc_current = active_power_kw·1000/dc_voltage` (beides gegen den
  Golden-Vektor `telemetry-charging` gepinnt). Topics/Retain/Suppression/Kadenz;
  fail-fast, wenn die 0077-Bloecke fehlen (kein Adapter-Default fuer Pflicht-Physik).

## Slice-Schnitt

| Slice | Inhalt | Rolle / Artefakt |
| --- | --- | --- |
| **S0** ✓ | [`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) + [`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) (`Proposed`): Physik-Modelle + Feldvertrags-Encoder design-first, gegroundet gegen den lokal verifizierten bess-ems-Vertrag (Schema + Golden-Vektoren) | Architect / ADR |
| **S1** ✓ | **Battery-Emissionen ([`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md)):** `HealthConfig`/`DcBusConfig`/`ReactiveConfig`-Bloecke + `soh_percent`/`dc_voltage`/`reactive_power_kvar`-Emissionen + `fault_status`/`available`-Properties; **ein** Snapshot-Slot `efc` (SOH re-derived); `dc_bus`↔`cell`-Validierung; `q_factor = sqrt(1-pf²)/pf` (libm-frei); IR-Drop `ocv + i_dc·R`. Additiv/opt-in (pin-neutral, 2650 Unit + 169 Integration gruen), snapshot-roundtrip-stabil. **→ [`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) `Provisional`** ([`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md)/Publisher bleibt `Proposed` bis S2) | Implementation |
| **S2** ✓ | **Field-Contract-Publisher ([`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md)):** driven `field_publish_bess_ems`-Adapter — reiner Encoder (Flip/derive/rename, gegen Schema + Golden strukturell getestet) + Frame-Aggregation je Tick aus `TickResult.emitted_telemetry` **+ additivem `emitted_device_status`-Slot** (`FaultSurfaceDevice`-Naht, [`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) §2.5 — Fault-Surface ist kein Telemetrie-Punkt) + `telemetry`/`status`/`fault`-Topics (Retain + Suppression) + `device_id↔asset_id`-Config + Wall-Clock-`command_ack`-Echo (subscribe `{prefix}/+/command`, always-accept; §2.9) + Driver-Wiring (start/publish_tick/stop, graceful degrade) + **§2.5-fail-fast** (Composition lehnt ab, wenn eine Battery nicht die vollen 0077-Feldbloecke traegt). Opt-in via `GRID_GYM_BESS_EMS_MQTT_BROKER`, ohne env byte-identisch (pin-neutral). **→ [`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) `Provisional`** | Implementation |
| **S3** ✓ | **Abnahme (eingeloest):** CI-Unit-Abnahme (JSON-Schema-Validate `$defs.telemetry`/`$defs.command_ack` + **struktureller** Golden-Vergleich ueber alle Cases, `test_field_contract_abnahme.py`) + **realer MQTT-only-E2E** (`deploy/compose.bess-ems-sut.yml` + `scripts/bess-ems-sut-e2e.sh`): die **unveraenderte** bess-ems-EMS (Digest-gepinnte Image) verlaesst den Safety-Fallback (`EventId 1701`, 104 Gutfall-Zyklen), 0 `ack-timeout` (§2.9-Echo wirkt, 135 `command/ack`-Echos), injizierter `cell_failure` feuert den `fault`-Topic + Recovery. **Vom E2E aufgedeckt + gefixt:** die S1-Feld-Envelope-Bloecke waren nicht via YAML ladbar (`scenario_yaml`-block-scoped-Coercion + Drift-Guard). Closure-Review (2 adversariale Reviewer): keine HIGH/MEDIUM, LOWs gefaltet. **→ ADRs 0077 + 0078 `Accepted`, Released v0.7.0** | Implementation |

## DoD

- Jeder `telemetry`-Frame validiert gegen den publizierten Envelope-Schema; Frames
  vergleichen strukturell gegen die Field-Golden-Vektoren.
- `bess-ems` im MQTT-only-SUT-Modus verlaesst den Safety-Fallback + faehrt Regelzyklen
  gegen grid-gym; der `fault`-Topic feuert bei injiziertem Battery-Fault.
- Additiv/opt-in: ohne konfigurierten bess-ems-Encoder + Feldbloecke byte-identisch
  (Demo-Hash-Pins + `scenario_hash` unberuehrt).
- `make gates` + `make docs-check` + `make fullbuild` gruen.
- **Release-Entscheidung:** ja (Minor); SemVer-Ziel naechster Minor.

## Bezug

- [`ADR 0077`](../../adr/0077-battery-field-envelope-completeness.md) (Physik-Modelle +
  Fault-Surface) + [`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md)
  (Aggregation + Feldvertrag).
- [`ADR 0075`](../../adr/0075-field-server-surface-device-endpoint-port.md) §7
  (Anbindungs-Antizipation) + [`ADR 0012`](../../adr/0012-api-simulation-two-processes.md)
  (Driver-Fan-out).
- [`GG-TEST-004`](../../../../spec/lastenheft.md#gg-test-004) (HIL/SUT) +
  [`GG-SAFE-007`](../../../../spec/lastenheft.md#gg-safe-007) (Nur-Sim-Netz).
- Vorgaenger-Arc: 073/074/075 (Field-Server-Surface).

## Risiken

- **`command_ack`-Echo / S3-Bestehbarkeit (Review-Fund 1 — ENTSCHIEDEN: Option b).**
  bess-ems' `MqttCommandSink` published Commands + wartet 2 s auf ein Ack → ohne Ack
  `Failed("ack-timeout")` → Safety-Fallback; der field-authority-Golden erwartet ein
  Always-Accept-Echo. **Loesung (S2, [`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) §2.9):**
  minimales Always-Accept-`command_ack`-Echo (Empfangs-Ack, **kein** Feldeffekt — der
  bleibt Modbus/075). Damit ist der S3-DoD bestehbar; Restrisiko nur, falls bess-ems
  ausser dem Ack noch einen sichtbaren Feldeffekt erwartet (im Golden nicht der Fall).
- **Vorzeichen + `dc_current`-Ableitung** — beides im bess-ems-Schema/ADR **nicht**
  spezifiziert, aus dem Golden abgeleitet (Laden = `−active_power_kw`; `dc_current` mit
  **Frame**-`dc_voltage`, P=V·I). Der Golden ist wertlich in sich inkonsistent
  (`−250.5/798.5≈−313.7` vs. Vektor `−313.1`) → nur Vorzeichen gepinnt (Review-Fund 4).
  Beides mit **einer** Rueckbestaetigung ans bess-ems-Team gebuendelt; kein Blocker (S3
  vergleicht strukturell).
- **Kadenz/Wall-Clock** — `SnapshotMaxAge`-**Default 10 s** (seit v2.1.0 via
  `Bess:SnapshotMaxAge` konfigurierbar, §5.1 umgesetzt — Review-Fund 3); der Publisher
  muss kontinuierlich innerhalb des Fensters pacen, sonst EMS-Dauer-Safe-Stop.
- **opt-in/Pflicht-Spannung** — der Envelope verlangt alle 10 Felder; grid-gyms Physik
  ist opt-in → fail-fast-Wiring statt Schema-invalider Frames
  ([`ADR 0078`](../../adr/0078-bess-ems-field-contract-publisher.md) §2.5).

## Nicht-Ziele

- **Kein** MQTT-command-**Wirkung** (kein Sollwert-Effekt ueber MQTT; der Effekt-Pfad
  bleibt Modbus/[`075`](../done/075-field-server-inbound-write-command.md)). Ein
  minimales `command_ack`-**Empfangs**-Echo ist dagegen **in Scope** (S2 §2.9,
  Fund-1-Entscheid b) — verfeinertes Nicht-Ziel „kein command-Wirkung", nicht „kein Ack".
- **Keine** Aenderung am schmalen Punkt-Publisher (`field_publish_mqtt`).
- **Kein** Produktivanspruch ([`GG-SAFE-007`](../../../../spec/lastenheft.md#gg-safe-007)).

## Aktivierung

Change-Request extern (bess-ems v2.1.0). S0 (ADRs) done 2026-07-13. Nach ADR-Runde +
User-Go → `in-progress/` (S1 Battery-Emissionen zuerst, dann S2 Publisher, S3 Abnahme).
